🏠 [Specs](../../../README.md) › 🌍 [Country packs](../../README.md) › 🇫🇷 [France](../README.md) ›
📦 [Products and traceability](README.md) › ⚖️ CR-FR-247 Medical device UDI traceability

# ⚖️ CR-FR-247 Medical device UDI traceability

**Status:** ✅ specified

## Statement

A distributor of medical devices checks, before
making a device available, that it is CE marked with its EU declaration of conformity, comes with the manufacturer's
information and, where applicable, has a UDI assigned; keeps it under the manufacturer's storage and transport
conditions; can identify who supplied it and whom it supplied; passes complaints and suspected incidents to the
manufacturer; and informs the competent authority when a device presents a serious risk or is falsified (art. 14
and 25) ([Regulation (EU) 2017/745, consolidated text, Publications Office](http://publications.europa.eu/resource/cellar/81b29f1b-502a-11ef-acbc-01aa75ed71a1.0007.02/DOC_1), read 2026-11-27).

## Values

- The UDI is stored for class III implantable devices and the
  devices the Commission designates (art. 27(8)) ([Regulation (EU) 2017/745](http://publications.europa.eu/resource/cellar/81b29f1b-502a-11ef-acbc-01aa75ed71a1.0007.02/DOC_1), read 2026-11-27).
- Suppliers and customers identifiable for at least 10 years after the last device is placed on the market, 15 for
  implantable devices (art. 25(2) and 10(8)) ([Regulation (EU) 2017/745](http://publications.europa.eu/resource/cellar/81b29f1b-502a-11ef-acbc-01aa75ed71a1.0007.02/DOC_1), read 2026-11-27).
- Field safety corrective actions: the distributor cooperates in bringing a device into conformity, withdrawing or
  recalling it, and keeps a register of complaints, non-conforming devices, recalls and withdrawals (art. 14(4) and
  (5)) ([Regulation (EU) 2017/745](http://publications.europa.eu/resource/cellar/81b29f1b-502a-11ef-acbc-01aa75ed71a1.0007.02/DOC_1), read 2026-11-27).
- SimpleERP enforces: every lot is traceable by its UDI.
- Read in the
  [ANSM FAQ on the obligations of economic operators](https://ansm.sante.fr/documents/reference/faq-reglement-dm-obligations-des-operateurs-economiques)
  (no date on the page), distributor checks only; UDI checks and storage conditions are not on the page:
- Read: article 14 applies to each distributor, even inside a group; the manufacturer's checks do not replace it.
- Read: the distributor checks the CE marking and the EU declaration of conformity of every device, whatever its class,
  before making it available, and bears the responsibility; an invoice or a delivery note is not an acceptable proof;
  sampling is allowed if suited to the activity (ISO 28590).
- Read: a non-conforming device is not placed on the market and the manufacturer is informed; the duty to report to the
  authority is separate.
- Read: stock in the chain may be sold only while the expiry date is valid; a distributor placing devices on the
  national market declares its activity to ANSM.
- Read: transitional rules for legacy devices run to 31 December 2027, 2028 or 2029 by class; Regulations (EU) 2017/745
  and 2017/746, articles 13, 14, 15, 16, 29, 110 and 120.

## Legal references

- [Regulation (EU) 2017/745](http://publications.europa.eu/resource/cellar/81b29f1b-502a-11ef-acbc-01aa75ed71a1.0007.02/DOC_1) art. 10, 14, 25, 27, 123.

## Effective dates

Regulation (EU) 2017/745 applies from 2021-05-26 (art. 123(2)) ([Regulation (EU) 2017/745](http://publications.europa.eu/resource/cellar/81b29f1b-502a-11ef-acbc-01aa75ed71a1.0007.02/DOC_1), read 2026-11-27).

## Enforced by

- [BR-SC15-19 Every lot is traceable by its UDI](../../../08-sectors/sc15-wholesale-and-distribution/business-rules/br-sc15-19-every-lot-is-traceable-by-its-udi.md)
- [UC-SC15-24 Distribute medical devices](../../../08-sectors/sc15-wholesale-and-distribution/use-cases/06-beverages-vans-weights-and-devices/uc-sc15-24-distribute-medical-devices.md)

## When the law changes

Watched in the law corpus: Medical device regulation. A change flags this rule and warns the administrators; the
corrected rule ships in a pack update (D294).

## Penalty

One year's imprisonment and a 150 000 EUR fine for not informing the ANSM at once of a device presenting a serious
risk or falsified (L5461-2-1); five years and 375 000 EUR for making available a non-conforming device or not
keeping the manufacturer's storage and transport conditions (L5461-3 III), seven years and 750 000 EUR when the
risk is serious, in an organised group or online (L5461-3 IV); both in force since 2022-04-22
([Code de la santé publique, art. L5461-2 to L5461-8](https://www.legifrance.gouv.fr/codes/section_lc/LEGITEXT000006072665/LEGISCTA000028350340/), read 2026-11-27).

## Exceptions

None stated.

## Open questions

None: the regulation and the French penalties were read on 2026-11-27.
[Q17 Country-rule penalties and start dates still to read](../../../07-questions/q17-unread-penalties-and-dates.md).

---

⬅️ [CR-FR-246 Research and innovation tax credits](../tax-and-vat/cr-fr-246-research-tax-credit.md) ·
⬆️ [Up](README.md) · ➡️ [CR-FR-248 Cinema box-office reporting and tax](../events/cr-fr-248-cinema-box-office.md)
